(* AUTOGEN MAPPINGS *)
CV04_MTR1_CRNT := R01168; (* Coal Valve 2 Control Gate Position *)
CV04_MTR2_CRNT := R01169; (* Coal Valve 3 Control Gate Position *)
FV01C_POSTN := R01170; (* Coal Valve 4 Control Gate Position *)
FV02C_POSTN := R01171; (* Bin Ultrasonic Level *)
FV03C_POSTN := R01172; (* Conveyor 4 Belt Weigher Coal Flow Rate *)
FV04C_POSTN := R01173; (* Conveyor 4 Belt Weigher Coal Flow Rate *)
BN02_LVL := R01174; (* Conveyor 4 Belt Weigher Coal Flow Rate *)
CV04_WGH05_FLWRT := R01175; (* Conveyor 4 Belt Weigher Coal Flow Rate *)
CV04_WGH04_FLWRT := R01176; (* Coal Valve 5 Control Gate Position *)
CV04_WGH03_FLWRT := R01177; (* Conveyor 4 Belt Weigher Coal Flow Rate *)
CV04_WGH02_FLWRT := R01178; (* Conveyor 4 Drive A Winding RTD 1 *)
FV05C_POSTN := R01179; (* Conveyor 4 Drive A Winding RTD 2 *)
CV04_WGH07_FLWRT := R01180; (* Conveyor 4 Drive A Winding RTD 3 *)
CV04_MTR1_RTD1 := R01181; (* Conveyor 4 Drive A Bearing RTD 1 *)
CV04_MTR1_RTD2 := R01182; (* Conveyor 4 Drive A Bearing RTD 2 *)
CV04_MTR1_RTD3 := R01183; (* Conveyor 4 Drive A Gearbox RTD *)
CV04_BRG1_RTD1 := R01184; (* Conveyor 4 Drive B Winding RTD 1 *)
CV04_BRG1_RTD2 := R01185; (* Conveyor 4 Drive B Winding RTD 2 *)
CV04_GBOX1_RTD := R01186; (* Conveyor 4 Drive B Winding RTD 3 *)
CV04_MTR2_RTD1 := R01187; (* Conveyor 4 Drive B Bearing RTD 1 *)
CV04_MTR2_RTD2 := R01188; (* Conveyor 4 Drive B Bearing RTD 2 *)
CV04_MTR2_RTD3 := R01189; (* Conveyor 4 Drive B Gearbox RTD *)
CV04_BRG2_RTD1 := R01190; (* Coal Valve 1 CH4 Detectorr *)
CV04_BRG2_RTD2 := R01191; (* Coal Valve 1 CO Detector *)
CV04_GBOX2_RTD := R01192; (* Coal Valve 2 CH4 Detectorr *)
CH4_GAS_LVL1 := R01193; (* Coal Valve 2 CO Detector *)
CO_GAS_LVL1 := R01194; (* Coal Valve 3 CH4 Detector *)
CH4_GAS_LVL2 := R01195; (* Coal Valve 3 CO Detector *)
CO_GAS_LVL2 := R01196; (* Coal Valve 4 CH4 Detector *)
CH4_GAS_LVL3 := R01197; (* Coal Valve 4 CO Detector *)
CO_GAS_LVL3 := R01198; (* Coal Valve 5 CH4 Detector *)
CH4_GAS_LVL4 := R01199; (* Coal Valve 5 CO Detector *)
CO_GAS_LVL4 := R01200; (* Reclaim Tunnel Air Flow *)
CH4_GAS_LVL5 := R01201; (* CV04 FV01 Thermal Sensor Temperature Raw *)
CO_GAS_LVL5 := R01202; (* CV04 FV02 Thermal Sensor Temperature Raw *)
FN01_ANEM := R01203; (* CV04 FV03 Thermal Sensor Temperature Raw *)
CV04_TT01_RAW := R01204; (* CV04 FV04 Thermal Sensor Temperature *)
CV04_TT02_RAW := R01205; (* CV04 FV05 Thermal Sensor Temperature *)
CV04_TT03_RAW := R01206; (* Rack 2 Slot 4 AI06 *)
CV04_TT04_RAW := R01207; (* Rack 2 Slot 4 AI07 *)
CV04_TT05_RAW := R01208; (* Rack 2 Slot 4 AI08 *)
RLF_SUB_RACK2_SLOT4_AI06 := R01209; (* Rack 2 Slot 4 AI09 *)
RLF_SUB_RACK2_SLOT4_AI07 := R01210; (* Rack 2 Slot 4 AI010 *)
RLF_SUB_RACK2_SLOT4_AI08 := R01211; (* Rack 2 Slot 4 AI011 *)
RLF_SUB_RACK2_SLOT4_AI09 := R01212; (* Rack 2 Slot 4 AI012 *)
RLF_SUB_RACK2_SLOT4_AI10 := R01213; (* Rack 2 Slot 4 AI013 *)
RLF_SUB_RACK2_SLOT4_AI11 := R01214; (* Rack 2 Slot 4 AI014 *)
RLF_SUB_RACK2_SLOT4_AI12 := R01215; (* Rack 2 Slot 4 AI015 *)
RLF_SUB_RACK2_SLOT4_AI13 := R01216; (* Rack 2 Slot 4 AI016 *)
RLF_SUB_RACK2_SLOT4_AI14 := R01217; (*  *)
RLF_SUB_RACK2_SLOT4_AI15 := R01218; (* Conveyor 4 Drive a Control Power Available *)
RLF_SUB_RACK2_SLOT4_AI16 := R01219; (* Conveyor 4 Drive a Circuit Breaker Closed *)
CV04_MTR1_CTRP := R01221 <> 0; (* Conveyor 4 Drive A Earth Leakage Relay *)
CV04_MTR1_CB := R01222 <> 0; (* Conveyor 4 Drive A VSD Fault *)
CV04_MTR1_CONT := R01223 <> 0; (* Conveyor 4 Local Control Unit Start *)
CV04_MTR1_ELR := R01224 <> 0; (* Conveyor 4 Local Control Unit Drive a Not Isolated *)
CV04_MTR1_VSD_FLT := R01225 <> 0; (* Conveyor 4 Local Control Unit Emergency Stop *)
CV04_LCU_STRT := R01226 <> 0; (* Conveyor 4 Local Control Unit Belt Drift Bypass *)
CV04_LCU1_NISO := R01227 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_LCU_ESP := R01228 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_LCU_BLTDFTBYP := R01229 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW1A := R01230 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW1B := R01231 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW2A := R01232 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW2B := R01233 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW3A := R01234 <> 0; (* Conveyor 4 Pullwire Switch *)
CV04_PULLSW3B := R01235 <> 0; (* Conveyor 4 Belt Drift Switch *)
CV04_PULLSW4A := R01236 <> 0; (* Conveyor 4 Belt Drift Switch *)
CV04_PULLSW4B := R01237 <> 0; (* Conveyor 4 Belt Drift Switch *)
CV04_BLTDF1 := R01238 <> 0; (* Conveyor 4 Belt Drift Switch 8 *)
CV04_BLTDF2 := R01239 <> 0; (* Conveyor 4 Belt Drift Switch 7 *)
CV04_BLTDF3 := R01240 <> 0; (* Conveyor 4 Belt Drift Switch *)
CV04_BLTDF8 := R01241 <> 0; (* CV04 Under Speed Switch 1 *)
CV04_BLTDF7 := R01242 <> 0; (* Conveyor 4 Belt Rip Switch No. 1 (FV03) *)
CV04_BLTDF6 := R01243 <> 0; (* Conveyor 4 Belt Rip Switch No .2 (FV02) *)
CV04_USPD := R01244 <> 0; (* Conveyor 4 Belt Rip Switch No .3 (FV01) *)
CV04_BLTRIP_01 := R01245 <> 0; (* Conveyor 4 Belt Rip Switch No .4 (Take-up Tower) *)
CV04_BLTRIP_02 := R01246 <> 0; (* Conveyor 4 Belt Rip Switch No .5 (FV04) *)
CV04_BLTRIP_03 := R01247 <> 0; (* Conveyor 4 Belt Rip Switch No .6 (FV05) *)
CV04_BLTRIP_04 := R01248 <> 0; (* Conveyor 4 Pullwire Switch 5A *)
CV04_BLTRIP_05 := R01249 <> 0; (* Conveyor 4 Pullwire Switch 5B *)
CV04_BLTRIP_06 := R01250 <> 0; (* Conveyor 4 Drive a Brake Control Power Available *)
CV04_PULLSW5A := R01251 <> 0; (* Conveyor 4 Drive a Brake Circuit Breaker Closed *)
CV04_PULLSW5B := R01252 <> 0; (* Conveyor 4 Drive a Brake Contactor Closed *)
CV04_BRK1_CTRP := R01253 <> 0; (* Conveyor 4 Drive a Brake Earth Leakage Relay *)
CV04_BRK1_CB := R01254 <> 0; (* Conveyor 4 Drive a Brake Thermal Overload *)
CV04_BRK1_CONT := R01255 <> 0; (* Conveyor 4 Drive a Brake Local Control Unit Local Start *)
CV04_BRK1_ELR := R01256 <> 0; (* Conveyor 4 Drive a Brake Local Control Unit Local Isolator Open *)
CV04_BRK1_TOL := R01257 <> 0; (* Conveyor 4 Drive a Brake Lifted Limit Switch *)
CV04_BLCU1_STRT := R01258 <> 0; (* Conveyor 4 Motor 1 VSD Running Relay *)
CV04_BLCU1_ISO := R01259 <> 0; (* Conveyor 4 Drive b Control Power Available *)
CV04_BRK1_LIFT := R01260 <> 0; (* Conveyor 4 Drive b Circuit Breaker Closed *)
CV04_MTR1_VSD_RUN := R01261 <> 0; (* Conveyor 4 Drive b Contactor Closed *)
CV04_MTR2_CTRP := R01262 <> 0; (* Conveyor 4 Drive B Earth Leakage Relay *)
CV04_MTR2_CB := R01263 <> 0; (* Conveyor 4 Drive B VSD Fault *)
CV04_MTR2_CONT := R01264 <> 0; (* Conveyor 4 Local Control Unit Drive b Not Isolated *)
CV04_MTR2_ELR := R01265 <> 0; (* Conveyor 4 Motor 2 VSD Running Relay *)
CV04_MTR2_VSD_FLT := R01266 <> 0; (* CV04 Brake Speed Switch *)
CV04_LCU2_NISO := R01267 <> 0; (* Conveyor 4 Drive b Brake Control Power Available *)
CV04_MTR2_VSD_RUN := R01268 <> 0; (* Conveyor 4 Drive b Brake Circuit Breaker Closed *)
CV04_BRK_SPD := R01269 <> 0; (* Conveyor 4 Drive b Brake Contactor Closed *)
CV04_BRK2_CTRP := R01270 <> 0; (* Conveyor 4 Drive b Brake Earth Leakage Relay *)
CV04_BRK2_CB := R01271 <> 0; (* Conveyor 4 Drive b Brake Thermal Overload *)
CV04_BRK2_CONT := R01272 <> 0; (* Conveyor 4 Drive b Brake Local Control Unit Local Start *)
CV04_BRK2_ELR := R01273 <> 0; (* Conveyor 4 Drive b Brake Local Control Unit Local Isolator Open *)
CV04_BRK2_TOL := R01274 <> 0; (* Conveyor 4 Drive b Brake Lifted Limit Switch *)
CV04_BLCU2_STRT := R01275 <> 0; (* Coal Valve 1 Vibrating Chute a Control Power Available *)
CV04_BLCU2_ISO := R01276 <> 0; (* Coal Valve 1 Vibrating Chute a Motor Circuit Breaker Closed *)
CV04_BRK2_LIFT := R01277 <> 0; (* Coal Valve 1 Vibrating Chute a Motor Contactor Closed *)
FV01A_CTRP := R01278 <> 0; (* Coal Valve 1 Vibrating Chute a Motor Earth Leakage Relay *)
FV01A_MTR_CB := R01279 <> 0; (* Coal Valve 1 Vibrating Chute a Motor Thermal Overload *)
FV01A_MTR_CONT := R01280 <> 0; (* Coal Valve 1 Vibrating Chute a Motor Thermistor *)
FV01A_MTR_ELR := R01281 <> 0; (* Coal Valve 1 Local Control Unit Vibrating Drives Local Start *)
FV01A_MTR_TOL := R01282 <> 0; (* Coal Valve 1 Vibrating Chute a Local Control Unit Isolator Open *)
FV01A_MTR_THM := R01283 <> 0; (* Coal Valve 1 Local Control Unit Emergency Stop *)
FV01_LCU_STRT := R01284 <> 0; (* Coal Valve 1 Vibrating Chute b Control Power Available *)
FV01A_LCU_ISO := R01285 <> 0; (* Coal Valve 1 Vibrating Chute b Motor Circuit Breaker Closed *)
FV01_LCU_ESP := R01286 <> 0; (* Coal Valve 1 Vibrating Chute b Motor Contactor Closed *)
FV01B_CTRP := R01287 <> 0; (* Coal Valve 1 Vibrating Chute b Motor Earth Leakage Relay *)
FV01B_MTR_CB := R01288 <> 0; (* Coal Valve 1 Vibrating Chute b Motor Thermal Overload *)
FV01B_MTR_CONT := R01289 <> 0; (* Coal Valve 1 Vibrating Chute b Motor Thermistor *)
FV01B_MTR_ELR := R01290 <> 0; (* Coal Valve 1 Vibrating Chute b Local Control Unit Open *)
FV01B_MTR_TOL := R01291 <> 0; (* Coal Valve 1 Control Gate Control Power Available *)
FV01B_MTR_THM := R01292 <> 0; (* Coal Valve 1 Control Gate Actuator Circuit Breaker Closed *)
FV01B_LCU_ISO := R01293 <> 0; (* Coal Valve 1 Control Gate Actuator Opening Contactor Closed *)
FV01C_CTRP := R01294 <> 0; (* Coal Valve 1 Control Gate Actuator Closing Contactor Closed *)
FV01C_ACT_CB := R01295 <> 0; (* Coal Valve 1 Control Gate Actuator Earth Leakage Relay *)
FV01C_ACT_OPNC := R01296 <> 0; (* Coal Valve 1 Control Gate Actuator Electronic Overload *)
FV01C_ACT_CLSC := R01297 <> 0; (* Coal Valve 1 Control Gate Local Control Unit Open *)
FV01C_ACT_ELR := R01298 <> 0; (* Coal Valve 1 Control Gate Local Control Unit Closed *)
FV01C_ACT_EOL := R01299 <> 0; (* Coal Valve 1 Control Gate Local Control Unit Isolator Open *)
FV01C_LCU_OPN := R01300 <> 0; (* Coal Valve 1 Control Gate Actuator Open Limit Switch *)
FV01C_LCU_CLS := R01301 <> 0; (* Coal Valve 1 Control Gate Actuator Closed Limit Switch *)
FV01C_LCU_ISO := R01302 <> 0; (* Coal Valve 2 Vibrating Chute a Control Power Available *)
FV01C_ACT_OSW := R01303 <> 0; (* Coal Valve 2 Vibrating Chute a Motor Circuit Breaker Closed *)
FV01C_ACT_CSW := R01304 <> 0; (* Coal Valve 2 Vibrating Chute a Motor Contactor Closed *)
FV02A_CTRP := R01305 <> 0; (* Coal Valve 2 Vibrating Chute a Motor Earth Leakage Relay *)
FV02A_MTR_CB := R01306 <> 0; (* Coal Valve 2 Vibrating Chute a Motor Thermal Overload *)
FV02A_MTR_CONT := R01307 <> 0; (* Coal Valve 2 Local Control Unit Vibrating Drives Local Start *)
FV02A_MTR_ELR := R01308 <> 0; (* Coal Valve 2 Vibrating Chute a Local Control Unit Isolator Open *)
FV02A_MTR_TOL := R01309 <> 0; (* Coal Valve 2 Local Control Unit Emergency Stop *)
FV02_LCU_STRT := R01310 <> 0; (* Coal Valve 2 Vibrating Chute b Control Power Available *)
FV02A_LCU_ISO := R01311 <> 0; (* Coal Valve 2 Vibrating Chute b Motor Circuit Breaker Closed *)
FV02_LCU_ESP := R01312 <> 0; (* Coal Valve 2 Vibrating Chute b Motor Contactor Closed *)
FV02B_CTRP := R01313 <> 0; (* Coal Valve 2 Vibrating Chute b Motor Earth Leakage Relay *)
FV02B_MTR_CB := R01314 <> 0; (* Coal Valve 2 Vibrating Chute b Motor Thermal Overload *)
FV02B_MTR_CONT := R01315 <> 0; (* Coal Valve 2 Vibrating Chute b Motor Thermistor *)
FV02B_MTR_ELR := R01316 <> 0; (* Coal Valve 2 Vibrating Chute b Local Control Unit Isolator Open *)
FV02B_MTR_TOL := R01317 <> 0; (* Coal Valve 2 Control Gate Control Power Available *)
FV02B_MTR_THM := R01318 <> 0; (* Coal Valve 2 Control Gate Actuator Circuit Breaker Closed *)
FV02B_LCU_ISO := R01319 <> 0; (* Coal Valve 2 Control Gate Actuator Opening Contactor Closed *)
FV02C_CTRP := R01320 <> 0; (* Coal Valve 2 Control Gate Actuator Closing Contactor Closed *)
FV02C_ACT_CB := R01321 <> 0; (* Coal Valve 2 Control Gate Actuator Earth Leakage Relay *)
FV02C_ACT_OPNC := R01322 <> 0; (* Coal Valve 2 Control Gate Actuator Electronic Overload *)
FV02C_ACT_CLSC := R01323 <> 0; (* Coal Valve 2 Control Gate Local Control Unit Open *)
FV02C_ACT_ELR := R01324 <> 0; (* Coal Valve 2 Control Gate Local Control Unit Closed *)
FV02C_ACT_EOL := R01325 <> 0; (* Coal Valve 2 Control Gate Local Control Unit Isolator Open *)
FV02C_LCU_OPN := R01326 <> 0; (* Coal Valve 2 Control Gate Actuator Open Limit Switch *)
FV02C_LCU_CLS := R01327 <> 0; (* Coal Valve 2 Control Gate Actuator Closed Limit Switch *)
FV02C_LCU_ISO := R01328 <> 0; (* Coal Valve 3 Vibrating Chute a Control Power Available *)
FV02C_ACT_OSW := R01329 <> 0; (* Coal Valve 3 Vibrating Chute a Motor Circuit Breaker Closed *)
FV02C_ACT_CSW := R01330 <> 0; (* Coal Valve 3 Vibrating Chute a Motor Contactor Closed *)
FV03A_CTRP := R01331 <> 0; (* Coal Valve 3 Vibrating Chute a Motor Earth Leakage Relay *)
FV03A_MTR_CB := R01332 <> 0; (* Coal Valve 3 Vibrating Chute a Motor Thermal Overload *)
FV03A_MTR_CONT := R01333 <> 0; (* Coal Valve 3 Vibrating Chute a Motor Thermistor *)
FV03A_MTR_ELR := R01334 <> 0; (* Coal Valve 3 Local Control Unit Vibrating Drives Local Start *)
FV03A_MTR_TOL := R01335 <> 0; (* Coal Valve 3 Vibrating Chute a Local Control Unit Isolator Open *)
FV03A_MTR_THM := R01336 <> 0; (* Coal Valve 3 Local Control Unit Emergency Stop *)
FV03_LCU_STRT := R01337 <> 0; (* Coal Valve 3 Vibrating Chute b Control Power Available *)
FV03A_LCU_ISO := R01338 <> 0; (* Coal Valve 3 Vibrating Chute b Motor Circuit Breaker Closed *)
FV03_LCU_ESP := R01339 <> 0; (* Coal Valve 3 Vibrating Chute b Motor Contactor Closed *)
FV03B_CTRP := R01340 <> 0; (* Coal Valve 3 Vibrating Chute b Motor Earth Leakage Relay *)
FV03B_MTR_CB := R01341 <> 0; (* Coal Valve 3 Vibrating Chute b Motor Thermal Overload *)
FV03B_MTR_CONT := R01342 <> 0; (* Coal Valve 3 Vibrating Chute b Motor Thermistor *)
FV03B_MTR_ELR := R01343 <> 0; (* Coal Valve 3 Vibrating Chute b Local Control Unit Isolator Open *)
FV03B_MTR_TOL := R01344 <> 0; (* Coal Valve 3 Control Gate Control Power Available *)
FV03B_MTR_THM := R01345 <> 0; (* Coal Valve 3 Control Gate Actuator Circuit Breaker Closed *)
FV03B_LCU_ISO := R01346 <> 0; (* Coal Valve 3 Control Gate Actuator Opening Contactor Closed *)
FV03C_CTRP := R01347 <> 0; (* Coal Valve 3 Control Gate Actuator Closing Contactor Closed *)
FV03C_ACT_CB := R01348 <> 0; (* Coal Valve 3 Control Gate Actuator Earth Leakage Relay *)
FV03C_ACT_OPNC := R01349 <> 0; (* Coal Valve 3 Control Gate Actuator Electronic Overload *)
FV03C_ACT_CLSC := R01350 <> 0; (* Coal Valve 3 Control Gate Local Control Unit Open *)
FV03C_ACT_ELR := R01351 <> 0; (* Coal Valve 3 Control Gate Local Control Unit Closed *)
FV03C_ACT_EOL := R01352 <> 0; (* Coal Valve 3 Control Gate Local Control Unit  Isolator Open *)
FV03C_LCU_OPN := R01353 <> 0; (* Coal Valve 3 Control Gate Actuator Open Limit Switch *)
FV03C_LCU_CLS := R01354 <> 0; (* Coal Valve 3 Control Gate Actuator Closed Limit Switch *)
FV03C_LCU_ISO := R01355 <> 0; (* Coal Valve 4 Vibrating Chute a Control Power Available *)
FV03C_ACT_OSW := R01356 <> 0; (* Coal Valve 4 Vibrating Chute a Motor Circuit Breaker Closed *)
FV03C_ACT_CSW := R01357 <> 0; (* Coal Valve 4 Vibrating Chute a Motor Contactor Closed *)
FV04A_CTRP := R01358 <> 0; (* Coal Valve 4 Vibrating Chute a Motor Earth Leakage Relay *)
FV04A_MTR_CB := R01359 <> 0; (* Coal Valve 4 Vibrating Chute a Motor Thermal Overload *)
FV04A_MTR_CONT := R01360 <> 0; (* Coal Valve 4 Vibrating Chute a Motor Thermistor *)
FV04A_MTR_ELR := R01361 <> 0; (* Coal Valve 4 Local Control Unit Vibrating Drives Local Start *)
FV04A_MTR_TOL := R01362 <> 0; (* Coal Valve 4 Vibrating Chute a Local Control Unit Isolator Open *)
FV04A_MTR_THM := R01363 <> 0; (* Coal Valve 4 Local Control Unit Emergency Stop *)
FV04_LCU_STRT := R01364 <> 0; (* Coal Valve 4 Vibrating Chute b Control Power Available *)
FV04A_LCU_ISO := R01365 <> 0; (* Coal Valve 4 Vibrating Chute b Motor Circuit Breaker Closed *)
FV04_LCU_ESP := R01366 <> 0; (* Coal Valve 4 Vibrating Chute b Motor Contactor Closed *)
FV04B_CTRP := R01367 <> 0; (* Coal Valve 4 Vibrating Chute b Motor Earth Leakage Relay *)
FV04B_MTR_CB := R01368 <> 0; (* Coal Valve 4 Vibrating Chute b Motor Thermal Overload *)
FV04B_MTR_CONT := R01369 <> 0; (* Coal Valve 4 Vibrating Chute b Motor Thermistor *)
FV04B_MTR_ELR := R01370 <> 0; (* Coal Valve 4 Vibrating Chute b Local Control Unit Isolator Open *)
FV04B_MTR_TOL := R01371 <> 0; (* Coal Valve 4 Control Gate Control Power Available *)
FV04B_MTR_THM := R01372 <> 0; (* Coal Valve 4 Control Gate Actuator Circuit Breaker Closed *)
FV04B_LCU_ISO := R01373 <> 0; (* Coal Valve 4 Control Gate Actuator Opening Contactor Closed *)
FV04C_CTRP := R01374 <> 0; (* Coal Valve 4 Control Gate Actuator Closing Contactor Closed *)
FV04C_ACT_CB := R01375 <> 0; (* Coal Valve 4 Control Gate Actuator Earth Leakage Relay *)
FV04C_ACT_OPNC := R01376 <> 0; (* Coal Valve 4 Control Gate Actuator Electronic Overload *)
FV04C_ACT_CLSC := R01377 <> 0; (* Coal Valve 4 Control Gate Local Control Unit Open *)
FV04C_ACT_ELR := R01378 <> 0; (* Coal Valve 4 Control Gate Local Control Unit Closed *)
FV04C_ACT_EOL := R01379 <> 0; (* Coal Valve 4 Control Gate Local Control Unit Isolator Open *)
FV04C_LCU_OPN := R01380 <> 0; (* Coal Valve 4 Control Gate Actuator Open Limit Switch *)
FV04C_LCU_CLS := R01381 <> 0; (* Coal Valve 4 Control Gate Actuator Closed Limit Switch *)
FV04C_LCU_ISO := R01382 <> 0; (* Coal Valve 1 Cutoff Gate Control Power Available *)
FV04C_ACT_OSW := R01383 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Circuit Breaker Closed *)
FV04C_ACT_CSW := R01384 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Opening Contactor Closed *)
FV01D_CTRP := R01385 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Closing Contactor Closed *)
FV01D_ACT_CB := R01386 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Earth Leakage Relay *)
FV01D_ACT_OPNC := R01387 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Thermal Overload *)
FV01D_ACT_CLSC := R01388 <> 0; (* Coal Valve 1 Cutoff Gate Local Control Unit Open *)
FV01D_ACT_ELR := R01389 <> 0; (* Coal Valve 1 Cutoff Gate Local Control Unit Closed *)
FV01D_ACT_TOL := R01390 <> 0; (* Coal Valve 1 Cutoff Gate Local Control Unit Isolator Open *)
FV01D_LCU_OPN := R01391 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Closed Limit Switch *)
FV01D_LCU_CLS := R01392 <> 0; (* Coal Valve 1 Cutoff Gate Actuator Open Limit Switch *)
FV01D_LCU_ISO := R01393 <> 0; (* Coal Valve 1 Flow Starved *)
FV01D_ACT_CSW := R01394 <> 0; (* Coal Valve 2 Cutoff Gate Control Power Available *)
FV01D_ACT_OSW := R01395 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Circuit Breaker Closed *)
FV01_STV := R01396 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Opening Contactor Closed *)
FV02D_CTRP := R01397 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Closing Contactor Closed *)
FV02D_ACT_CB := R01398 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Earth Leakage Relay *)
FV02D_ACT_OPNC := R01399 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Thermal Overload *)
FV02D_ACT_CLSC := R01400 <> 0; (* Coal Valve 2 Cutoff Gate Local Control Unit Open *)
FV02D_ACT_ELR := R01401 <> 0; (* Coal Valve 2 Cutoff Gate Local Control Unit Closed *)
FV02D_ACT_TOL := R01402 <> 0; (* Coal Valve 2 Local Control Unit Cutoff Gate Isolator Open *)
FV02D_LCU_OPN := R01403 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Closed Limit Switch *)
FV02D_LCU_CLS := R01404 <> 0; (* Coal Valve 2 Cutoff Gate Actuator Open Limit Switch *)
FV02D_LCU_ISO := R01405 <> 0; (* Coal Valve 2 Flow Starved *)
FV02D_ACT_CSW := R01406 <> 0; (* Coal Valve 3 Cutoff Gate Control Power Available *)
FV02D_ACT_OSW := R01407 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Circuit Breaker Closed *)
FV02_STV := R01408 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Opening Contactor Closed *)
FV03D_CTRP := R01409 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Closing Contactor Closed *)
FV03D_ACT_CB := R01410 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Earth Leakage Relay *)
FV03D_ACT_OPNC := R01411 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Thermal Overload *)
FV03D_ACT_CLSC := R01412 <> 0; (* Coal Valve 3 Cutoff Gate Local Control Unit Open *)
FV03D_ACT_ELR := R01413 <> 0; (* Coal Valve 3 Cutoff Gate Local Control Unit Closed *)
FV03D_ACT_TOL := R01414 <> 0; (* Coal Valve 3 Cutoff Gate Local Control Unit Isolator Open *)
FV03D_LCU_OPN := R01415 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Closed Limit Switch *)
FV03D_LCU_CLS := R01416 <> 0; (* Coal Valve 3 Cutoff Gate Actuator Open Limit Switch *)
FV03D_LCU_ISO := R01417 <> 0; (* Coal Valve 3 Flow Starved *)
FV03D_ACT_CSW := R01418 <> 0; (* Coal Valve 4 Cutoff Gate Control Power Available *)
FV03D_ACT_OSW := R01419 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Circuit Breaker Closed *)
FV03_STV := R01420 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Opening Contactor Closed *)
FV04D_CTRP := R01421 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Closing Contactor Closed *)
FV04D_ACT_CB := R01422 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Earth Leakage Relay *)
FV04D_ACT_OPNC := R01423 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Thermal Overload *)
FV04D_ACT_CLSC := R01424 <> 0; (* Coal Valve 4 Cutoff Gate Local Control Unit Open *)
FV04D_ACT_ELR := R01425 <> 0; (* Coal Valve 4 Cutoff Gate Local Control Unit Closed *)
FV04D_ACT_TOL := R01426 <> 0; (* Coal Valve 4 Cutoff Gate Local Control Unit Isolator Open *)
FV04D_LCU_OPN := R01427 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Closed Limit Switch *)
FV04D_LCU_CLS := R01428 <> 0; (* Coal Valve 4 Cutoff Gate Actuator Open Limit Switch *)
FV04D_LCU_ISO := R01429 <> 0; (* Coal Valve 4 Flow Starved *)
FV04D_ACT_CSW := R01430 <> 0; (* Gas Alarm isolated at Fire Indication Panel *)
FV04D_ACT_OSW := R01431 <> 0; (* Bin Dust Collector Control Power Available *)
FV04_STV := R01432 <> 0; (* Bin Dust Collector Motor Circuit Breaker Closed *)
RLF_FIP_GAS_ISOLATED := R01433 <> 0; (* Bin Dust Collector Motor Contactor Closed *)
BN02_CTRP := R01434 <> 0; (* Bin Dust Collector Motor Earth Leakage Relay *)
BN02_MTR_CB := R01435 <> 0; (* Bin Dust Collector Motor Thermal Overload *)
BN02_MTR_CONT := R01436 <> 0; (* Bin Dust Collector Motor Thermistor *)
BN02_MTR_ELR := R01437 <> 0; (* Bin Dust Collector Local Control Unit Start *)
BN02_MTR_TOL := R01438 <> 0; (* Bin Dust Collector Local Control Unit Not Isolated *)
BN02_MTR_THM := R01439 <> 0; (* Bin Dust Collector Local Control Unit Emergency Stop *)
BN02_LCU_STRT := R01440 <> 0; (* Sample Plant Control Power Available *)
BN02_LCU_NISO := R01441 <> 0; (* Sample Plant Earth Leakage Relay *)
BN02_LCU_ESP := R01442 <> 0; (* Sample Plant Emergency Stop 1 *)
SA02_CTRP := R01443 <> 0; (* Sample Plant Emergency Stop 2 *)
SA02_ELR := R01444 <> 0; (* Sample Plant Emergency Stop 3A *)
SA02_ESP1 := R01445 <> 0; (* Sample Plant Emergency Stop 3B *)
SA02_ESP2 := R01446 <> 0; (* Sample Plant Primary Sampler Motor Circuit Breaker Closed *)
SA02_ESP3A := R01447 <> 0; (* Sample Plant Primary Sampler Motor Contactor Closed *)
SA02_ESP3B := R01448 <> 0; (* Sample Plant Primary Sampler Motor Thermal Overload *)
SA02A_MTR_CB := R01449 <> 0; (* Sample Plant Primary Sampler Motor Thermistor *)
SA02A_MTR_CONT := R01450 <> 0; (* Sample Plant Primary Sampler Local Control Unit Start *)
SA02A_MTR_TOL := R01451 <> 0; (* Sample Plant Primary Sampler Local Control Unit Isolator Open *)
SA02A_MTR_THM := R01452 <> 0; (* Sample Plant Primary Sampler Over Belt Limit (0=Overbelt) *)
SA02A_LCU_STRT := R01453 <> 0; (* Sample Plant Conveyor 5 Motor Circuit Breaker Closed *)
SA02A_LCU_ISO := R01454 <> 0; (* Sample Plant Conveyor 5 Motor Contactor Closed *)
SA02A_OBL := R01455 <> 0; (* Sample Plant Conveyor 5 Motor Thermal Overload *)
CV05_MTR_CB := R01456 <> 0; (* Sample Plant Conveyor 5 Local Control Unit Start *)
CV05_MTR_CONT := R01457 <> 0; (* Sample Plant Conveyor 5 Local Control Unit Isolator Open *)
CV05_MTR_TOL := R01458 <> 0; (* Sample Plant Conveyor 5 Pullwire Switch *)
CV05_LCU_STRT := R01459 <> 0; (* Sample Plant Conveyor 5 Pullwire Switch *)
CV05_LCU_ISO := R01460 <> 0; (* Sample Plant Screw Feeder Motor Circuit Breaker Closed *)
CV05_PULLSW1A := R01461 <> 0; (* Sample Plant Screw Feeder Motor Forward Contactor Closed *)
CV05_PULLSW1B := R01462 <> 0; (* Sample Plant Screw Feeder Motor Thermal Overload *)
SA02B_MTR_CB := R01463 <> 0; (* Sample Plant Screw Feeder Local Control Unit Start Forward *)
SA02B_MTR_FWDC := R01464 <> 0; (* Sample Plant Screw Feeder Local Control Unit Start Reverse *)
SA02B_MTR_TOL := R01465 <> 0; (* Sample Plant Screw Feeder Local Control Unit Isolator Open *)
SA02B_LCU_STRTFWD := R01466 <> 0; (* Sample Plant Hammer Mill Motor Circuit Breaker Closed *)
SA02B_LCU_STRTREV := R01467 <> 0; (* Sample Plant Hammer Mill Motor Contactor Closed *)
SA02B_LCU_ISO := R01468 <> 0; (* Sample Plant Hammer Mill Motor Thermal Overload *)
SA02C_MTR_CB := R01469 <> 0; (* Sample Plant Hammer Mill Local Control Unit Start *)
SA02C_MTR_CONT := R01470 <> 0; (* Sample Plant Hammer Mill Local Control Unit Isolator Open *)
SA02C_MTR_TOL := R01471 <> 0; (* Sample Plant Secondary Sampler Motor Circuit Breaker Closed *)
SA02C_LCU_STRT := R01472 <> 0; (* Sample Plant Secondary Sampler Motor Contactor Closed *)
SA02C_LCU_ISO := R01473 <> 0; (* Sample Plant Secondary Sampler Motor Thermal Overload *)
SA02D_MTR_CB := R01474 <> 0; (* Sample Plant Secondary Sampler Local Control Unit Start *)
SA02D_MTR_CONT := R01475 <> 0; (* Sample Plant Secondary Sampler Local Control Unit Isolator Open *)
SA02D_MTR_TOL := R01476 <> 0; (* Sample Plant Secondary Sampler Parked *)
SA02D_LCU_STRT := R01477 <> 0; (* Sample Plant Carousel Motor Circuit Breaker Closed *)
SA02D_LCU_ISO := R01478 <> 0; (* Sample Plant Carousel Motor Contactor Closed *)
SA02D_PRK := R01479 <> 0; (* Sample Plant Carousel Motor Thermal Overload *)
SA02E_MTR_CB := R01480 <> 0; (* Sample Plant Carousel Local Control Unit Start *)
SA02E_MTR_CONT := R01481 <> 0; (* Sample Plant Carousel Local Control Unit Isolator Open *)
SA02E_MTR_TOL := R01482 <> 0; (* Sample Plant Carousel Sample Can In Position Limit *)
SA02E_LCU_STRT := R01483 <> 0; (* Sample Plant Carousel Sample First Can In Position Limit *)
SA02E_LCU_ISO := R01484 <> 0; (* Sample Plant Carousel Reset *)
SA02E_SW_CAN := R01485 <> 0; (* Sample Plant Carousel Access Door Limit *)
SA02E_SW_FIRSTCAN := R01486 <> 0; (* Conveyor 7 Belt Weigher Fault *)
SA02E_RESET := R01487 <> 0; (* Substation MCC Incomer Closed *)
SA02E_DOOR_LIM := R01488 <> 0; (* Substation MCC Incomer Operating Position *)
CV04_WGH07_FLT := R01489 <> 0; (* Substation MCC Incomer Earth Leakage Relay *)
RLF_SUB_MCCCB1_CLD := R01490 <> 0; (* Substation Power Meter Kilowatt Hours *)
RLF_SUB_MCCCB1_POSITN := R01491 <> 0; (* Substation Emergency Stop 1 *)
RLF_SUB_MCCCB1_ELR := R01492 <> 0; (* Substation Emergency Stop 2 *)
RLF_SUB_PM_KWHRS := R01493 <> 0; (* Substation Transformer 4 Temperature High *)
RLF_SUB_ESP1 := R01494 <> 0; (* Substation Transformer 4 Pressure High *)
RLF_SUB_ESP2 := R01495 <> 0; (* Substation Transformer 4 Relief Vent Open *)
TX04_TMPHIGH := R01496 <> 0; (* Rail Load Out Facility Control Room Emergency Stop *)
TX04_PRHIGH := R01497 <> 0; (* Substation UPS Battery Low Battery *)
TX04_VNT_OPN := R01498 <> 0; (* Substation Fire Panel Fire Alarm *)
RLF_CTRL_ROOM_ESP := R01499 <> 0; (* Substation Fire Panel Fault *)
RLF_SUB_UPS_BATTLOW := R01500 <> 0; (* Substation Uninterruptible Power Supply Battery On *)
RLF_SUB_FIRE_ALARM := R01501 <> 0; (* Substation Uninterruptible Power Supply Bypass *)
RLF_SUB_FIRE_FLT := R01502 <> 0; (* Substation Uninterruptible Power Supply Fault *)
RLF_SUB_UPS_BATTON := R01503 <> 0; (* Compressor Pressure Low *)
RLF_SUB_UPS_BYP := R01504 <> 0; (* Conveyor 4 Bin Level High Switch *)
RLF_SUB_UPS_FLT := R01505 <> 0; (* Conveyor 4 Belt Weigher 5 Fault *)
BN02_PRLOW := R01506 <> 0; (* Conveyor 4 Belt Weigher Increment Tonnes Pulse *)
CV04_BIN_LVLHI := R01507 <> 0; (* Conveyor 4 Belt Weigher 3 Fault *)
CV04_WGH05_FLT := R01508 <> 0; (* Conveyor 4 Belt Weigher Increment Tonnes Pulse *)
CV04_WGH05_INC := R01509 <> 0; (* Conveyor 4 Belt Weigher 4 Fault *)
CV04_WGH04_FLT := R01510 <> 0; (* Conveyor 4 Belt Weigher Increment Tonnes Pulse *)
CV04_WGH04_INC := R01511 <> 0; (* Conveyor 4 Belt Weigher Fault *)
CV04_WGH03_FLT := R01512 <> 0; (* Conveyor 4 Belt Weigher Increment 10T Pulse *)
CV04_WGH03_INC := R01513 <> 0; (* Tunnel Fire Alarm *)
CV04_WGH02_FLT := R01514 <> 0; (* Main Fire Panel Fault *)
CV04_WGH02_INC := R01515 <> 0; (* Conveyor 4 Belt Weigher Increment Tonnes Pulse *)
RLF_SUB_TNLFIRE := R01516 <> 0; (* RLF VSD Sub E-Stop1 *)
RLF_SUB_MAINFIP_FLT := R01517 <> 0; (* RLF VSD Sub E-Stop2 *)
CV04_WGH07_INC := R01518 <> 0; (* Rail Load Out Facility Control Room Emergency Stop 2 *)
RLF_SUB2_ESP1 := R01519 <> 0; (* Coal Valve 5 Vibrating Chute a Control Power Available *)
RLF_SUB2_ESP2 := R01520 <> 0; (* Coal Valve 5 Vibrating Chute a Motor Circuit Breaker Closed *)
RLF_CTRL_ROOM_ESP2 := R01521 <> 0; (* Coal Valve 5 Vibrating Chute a Motor Contactor Closed *)
FV05A_CTRP := R01522 <> 0; (* Coal Valve 5 Vibrating Chute a Motor Earth Leakage Relay *)
FV05A_MTR_CB := R01523 <> 0; (* Coal Valve 5 Vibrating Chute a Motor Thermal Overload *)
FV05A_MTR_CONT := R01524 <> 0; (* Coal Valve 5 Vibrating Chute a Motor Thermistor *)
FV05A_MTR_ELR := R01525 <> 0; (* Coal Valve 5 Local Control Unit Vibrating Drives Local Start *)
FV05A_MTR_TOL := R01526 <> 0; (* Coal Valve 5 Vibrating Chute a Local Control Unit Isolator Closed *)
FV05A_MTR_THM := R01527 <> 0; (* Coal Valve 5 Local Control Unit Emergency Stop *)
FV05_LCU_STRT := R01528 <> 0; (* Coal Valve 5 Vibrating Chute b Control Power Available *)
FV05A_LCU_ISO := R01529 <> 0; (* Coal Valve 5 Vibrating Chute b Motor Circuit Breaker Closed *)
FV05_LCU_ESP := R01530 <> 0; (* Coal Valve 5 Vibrating Chute b Motor Contactor Closed *)
FV05B_CTRP := R01531 <> 0; (* Coal Valve 5 Vibrating Chute b Motor Earth Leakage Relay *)
FV05B_MTR_CB := R01532 <> 0; (* Coal Valve 5 Vibrating Chute b Motor Thermal Overload *)
FV05B_MTR_CONT := R01533 <> 0; (* Coal Valve 5 Vibrating Chute b Motor Thermistor *)
FV05B_MTR_ELR := R01534 <> 0; (* Coal Valve 5 Vibrating Chute b Local Control Unit Isolator Open *)
FV05B_MTR_TOL := R01535 <> 0; (* Coal Valve 5 Control Gate Control Power Available *)
FV05B_MTR_THM := R01536 <> 0; (* Coal Valve 5 Control Gate Actuator Circuit Breaker Closed *)
FV05B_LCU_ISO := R01537 <> 0; (* Coal Valve 5 Control Gate Actuator Opening Contactor Closed *)
FV05C_CTRP := R01538 <> 0; (* Coal Valve 5 Control Gate Actuator Closing Contactor Closed *)
FV05C_ACT_CB := R01539 <> 0; (* Coal Valve 5 Control Gate Actuator Earth Leakage Relay *)
FV05C_ACT_OPNC := R01540 <> 0; (* Coal Valve 5 Control Gate Actuator Electronic Overload *)
FV05C_ACT_CLSC := R01541 <> 0; (* Coal Valve 5 Control Gate Local Control Unit Open *)
FV05C_ACT_ELR := R01542 <> 0; (* Coal Valve 5 Control Gate Local Control Unit Closed *)
FV05C_ACT_EOL := R01543 <> 0; (* Coal Valve 5 Control Gate Local Control Unit Isolator Open *)
FV05C_LCU_OPN := R01544 <> 0; (* Coal Valve 5 Control Gate Actuator Open Limit Switch *)
FV05C_LCU_CLS := R01545 <> 0; (* Coal Valve 5 Control Gate Actuator Closed Limit Switch *)
FV05C_LCU_ISO := R01546 <> 0; (* Coal Valve 5 Cutoff Gate Control Power Available *)
FV05C_ACT_OSW := R01547 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Circuit Breaker Closed *)
FV05C_ACT_CSW := R01548 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Opening Contactor Closed *)
FV05D_CTRP := R01549 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Closing Contactor Closed *)
FV05D_ACT_CB := R01550 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Earth Leakage Relay *)
FV05D_ACT_OPNC := R01551 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Thermal Overload *)
FV05D_ACT_CLSC := R01552 <> 0; (* Coal Valve 5 Cutoff Gate Local Control Unit Open *)
FV05D_ACT_ELR := R01553 <> 0; (* Coal Valve 5 Cutoff Gate Local Control Unit Closed *)
FV05D_ACT_TOL := R01554 <> 0; (* Coal Valve 5 Cutoff Gate Local Control Unit Isolator Open *)
FV05D_LCU_OPN := R01555 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Closed Limit Switch *)
FV05D_LCU_CLS := R01556 <> 0; (* Coal Valve 5 Cutoff Gate Actuator Open Limit Switch *)
FV05D_LCU_ISO := R01557 <> 0; (* Coal Valve 5 Flow Starved *)
FV05D_ACT_CSW := R01558 <> 0; (* Coal Valve 5 Cutoff Gate Open Overtravel Switch *)
FV05D_ACT_OSW := R01559 <> 0; (*  *)
FV05_STV := R01560 <> 0; (* Vent Fan Control Power Available *)
FV05D_ACT_OOTSW := R01561 <> 0; (* Vent Fan Drive Motor Circuit Breaker Closed *)
FV05D_ACT_COTSW := R01562 <> 0; (* Vent Fan Drive Motor Contactor Closed *)
FN01_CTRP := R01563 <> 0; (* Vent Fan Drive Motor Earth Leakage Relay *)
FN01_MTR_CB := R01564 <> 0; (* Vent Fan Drive Motor Thermal Overload *)
FN01_MTR_CONT := R01565 <> 0; (* Vent Fan Local Control Unit Start *)
FN01_MTR_ELR := R01566 <> 0; (* Vent Fan Local Control Unit Isolator Closed *)
FN01_MTR_TOL := R01567 <> 0; (* Vent Fan Local Control Unit Emergency Stop *)
FN01_LCU_STRT := R01568 <> 0; (* Vent Fan Flow Low *)
FN01_LCU_ISO := R01569 <> 0; (* LAN OK *)
FN01_LCU_ESP := R01570 <> 0; (* LAN Interface OK *)
FN01_FLWLOW := R01571 <> 0; (* Ethernet Channel 1 Open *)
ETH_LAN_OK := R01572 <> 0; (* Ethernet Channel 2 Open *)
ETH_IFACE_OK := R01573 <> 0; (* Ethernet Channel 3 Open *)
ETH_CH1_OPN := R01574 <> 0; (* Ethernet Channel 4 Open *)
ETH_CH2_OPN := R01575 <> 0; (*  *)
ETH_CH3_OPN := R01576 <> 0; (*  *)
ETH_CH4_OPN := R01577 <> 0; (*  *)
AATEMPDIAG1 := R01578 <> 0; (*  *)
AATEMPDIAG1_00_ := R01579 <> 0; (*  *)
AATEMPDIAG1_01_ := R01580 <> 0; (*  *)
AATEMPDIAG1_02_ := R01581 <> 0; (*  *)
AATEMPDIAG1_03_ := R01582 <> 0; (*  *)
AATEMPDIAG1_04_ := R01583 <> 0; (*  *)
AATEMPDIAG1_05_ := R01584 <> 0; (*  *)
AATEMPDIAG1_06_ := R01585 <> 0; (*  *)
AATEMPDIAG1_07_ := R01586 <> 0; (*  *)
AATEMPDIAG1_08_ := R01587 <> 0; (*  *)
AATEMPDIAG1_09_ := R01588 <> 0; (*  *)
AATEMPDIAG1_10_ := R01589 <> 0; (*  *)
AATEMPDIAG1_11_ := R01590 <> 0; (*  *)
AATEMPDIAG1_12_ := R01591 <> 0; (*  *)
AATEMPDIAG1_13_ := R01592 <> 0; (*  *)
AATEMPDIAG1_14_ := R01593 <> 0; (*  *)
AATEMPDIAG1_15_ := R01594 <> 0; (*  *)
AATEMPDIAG1_16_ := R01595 <> 0; (*  *)
AATEMPDIAG1_17_ := R01596 <> 0; (*  *)
AATEMPDIAG1_18_ := R01597 <> 0; (*  *)
AATEMPDIAG1_19_ := R01598 <> 0; (*  *)
AATEMPDIAG1_20_ := R01599 <> 0; (*  *)
AATEMPDIAG1_21_ := R01600 <> 0; (*  *)
AATEMPDIAG1_22_ := R01601 <> 0; (*  *)
AATEMPDIAG1_23_ := R01602 <> 0; (*  *)
AATEMPDIAG1_24_ := R01603 <> 0; (*  *)
AATEMPDIAG1_25_ := R01604 <> 0; (*  *)
AATEMPDIAG1_26_ := R01605 <> 0; (*  *)
AATEMPDIAG1_27_ := R01606 <> 0; (*  *)
AATEMPDIAG1_28_ := R01607 <> 0; (*  *)
AATEMPDIAG1_29_ := R01608 <> 0; (*  *)
AATEMPDIAG1_30_ := R01609 <> 0; (*  *)
AATEMPDIAG1_31_ := R01610 <> 0; (*  *)
AATEMPSTAT := R01611 <> 0; (*  *)
AATEMPSTAT_00_ := R01612 <> 0; (*  *)
AATEMPSTAT_01_ := R01613 <> 0; (*  *)
AATEMPSTAT_02_ := R01614 <> 0; (*  *)
AATEMPSTAT_03_ := R01615 <> 0; (*  *)
AATEMPSTAT_04_ := R01616 <> 0; (*  *)
AATEMPSTAT_05_ := R01617 <> 0; (*  *)
AATEMPSTAT_06_ := R01618 <> 0; (*  *)
AATEMPSTAT_07_ := R01619 <> 0; (*  *)
AATEMPSTAT_08_ := R01620 <> 0; (*  *)
AATEMPSTAT_09_ := R01621 <> 0; (*  *)
AATEMPSTAT_10_ := R01622 <> 0; (*  *)
AATEMPSTAT_11_ := R01623 <> 0; (*  *)
AATEMPSTAT_12_ := R01624 <> 0; (*  *)
AATEMPSTAT_13_ := R01625 <> 0; (*  *)
AATEMPSTAT_14_ := R01626 <> 0; (*  *)
AATEMPSTAT_15_ := R01627 <> 0; (*  *)
AATEMPSTAT_16_ := R01628 <> 0; (*  *)
AATEMPSTAT_17_ := R01629 <> 0; (*  *)
AATEMPSTAT_18_ := R01630 <> 0; (*  *)
AATEMPSTAT_19_ := R01631 <> 0; (*  *)
AATEMPSTAT_20_ := R01632 <> 0; (*  *)
AATEMPSTAT_21_ := R01633 <> 0; (*  *)
AATEMPSTAT_22_ := R01634 <> 0; (*  *)
AATEMPSTAT_23_ := R01635 <> 0; (*  *)
AATEMPSTAT_24_ := R01636 <> 0; (*  *)
AATEMPSTAT_25_ := R01637 <> 0; (*  *)
AATEMPSTAT_26_ := R01638 <> 0; (*  *)
AATEMPSTAT_27_ := R01639 <> 0; (*  *)
AATEMPSTAT_28_ := R01640 <> 0; (*  *)
AATEMPSTAT_29_ := R01641 <> 0; (*  *)
AATEMPSTAT_30_ := R01642 <> 0; (*  *)
AATEMPSTAT_31_ := R01643 <> 0; (*  *)